---
title: "What is So Hard About Behind-The-Meter Power For Datacenters? Part 1"
origin: lilys_ai
lilys_project_id: 11325052
lilys_project_url: "https://lilys.ai/digest/11325052"
lilys_created_at: "2026-09-12T09:47:17.094Z"
lilys_collection: "AI"
source_type: "webPage"
lilys_note_id: "13364519"
sources:
  - id: "12220953"
    url: "https://newsletter.semianalysis.com/p/what-is-so-hard-about-behind-the"
    title: "What is So Hard About Behind-The-Meter Power For Datacenters? Part 1"
    status: "done"
---

# What is So Hard About Behind-The-Meter Power For Datacenters? Part 1

## LilysAI note

> 데이터센터의 **BTM(Behind-The-Meter) 전력 솔루션** 구축이 어려운 이유는? 자본 조달, 인허가, 연료 공급, 장비 조달, 인력 확보, 그리고 독립적인 전력 시스템 운영이라는 여섯 가지 핵심 난관 때문입니다.

## 1. 데이터센터 BTM(Behind-The-Meter) 전력 솔루션의 부상

데이터센터의 BTM 전력 솔루션은 초기에는 회의적인 시각이 많았으나, AI 경제학의 변화와 전력망의 한계로 인해 이제는 주류 솔루션으로 자리 잡고 있다.

### 1.1. BTM 전력 솔루션에 대한 인식 변화
1. **초기 회의론**
    1. 작년까지만 해도 BTM 전력 솔루션은 "과학 실험", "어두운 기가와트", "인류가 시도한 가장 어리석은 일" 등으로 불리며 회의적인 시각이 지배적이었다.
2. **현재 주류 솔루션으로 부상**
    1. 현재 에너지 모델은 BTM AI 컴퓨팅을 위한 확정적이고 구속력 있는 주문이 75GW에 달하며, 2026년 2분기에만 약 20GW가 주문되었다고 추적한다.
    2. 이는 일론 머스크의 실험으로 시작되었던 BTM 솔루션이 이제 모든 AI 연구소와 하이퍼스케일러에게 주류가 되었음을 의미한다.
    3. 이 데이터는 다른 분석가들이 추적하는 수백 GW의 추측성 발표를 포함하지 않으며, BTM AI 컴퓨팅을 위해 OEM이 받은 구속력 있는 주문에만 초점을 맞춘다.

### 1.2. BTM 전력 솔루션의 광범위한 채택 사례
1. **마이크로소프트 (Microsoft)**
    1. 2026년 현재까지 5GW 이상의 BTM 명판 용량을 계약했으며, 이 중 2.7GW는 Joulent & Chevron과, 2GW 이상은 Crusoe와 같은 턴키 데이터센터 임대 계약을 통해 확보했다.
    2. 이 5GW는 다양한 유형의 전력 장비를 포함한다.
2. **구글 (Google)**
    1. 현장 가스 발전에 가장 소극적이었던 구글은 암스트롱 카운티의 주력 캠퍼스에 930MW의 독립형 항공 파생 터빈을 배치하고 있다.
    2. 또한, 와이오밍에 900MW의 Bloom Energy 연료 전지를 배치할 예정이며, 이는 미쓰비시 J-클래스 터빈 1GW 이상과 함께 사용될 것이다.
3. **앤트로픽 (Anthropic) 및 메타 (Meta)**
    1. 앤트로픽과 메타는 각각 Enchanted Rock과 300-500MW 규모의 계약을 체결했다.
    2. Enchanted Rock은 21.9리터 V12 가스 엔진을 기반으로 하는 0.5MW 발전기 세트 공급업체이다.
    3. 구글의 지원을 받는 앤트로픽의 텍사스 주력 캠퍼스 또한 1.5GW 이상의 독립형 발전 설비를 배치할 예정이다.
4. **오픈AI (OpenAI)**
    1. 텍사스 섀클포드 카운티에 1.4GW(IT 용량) 규모의 독립형 캠퍼스 운영을 임박했으며, 500개 이상의 4.25MW Jenbacher J624 엔진을 사용한다.
    2. 뉴멕시코의 1.3GW IT 사이트와 결합하면, 이는 BTM 전력에 의존하는 오라클과 계약한 1,500억 달러 이상의 지출을 나타낸다.

<img alt="OpenAI의 텍사스 섀클포드 카운티 캠퍼스 일부" src="https://substackcdn.com/image/fetch/$s_!xp5B!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F0fe650d6-cdda-4d26-a83d-1e793cf406c0_1672x941.png" caption="OpenAI의 텍사스 섀클포드 카운티 캠퍼스 일부">

### 1.3. BTM 솔루션 채택의 경제적 배경
1. **AI 경제학의 이해**
    1. BTM 솔루션의 확산은 AI 경제학에 대한 이해에서 비롯된다.
    2. 메가와트의 가치가 최종 사용자에게 급증하고 있기 때문이다.
2. **전력 플랜트 비용 대비 수익성**
    1. 1GW IT 데이터센터를 지원하는 독립형 발전소는 일반적으로 약 50억 달러의 비용이 든다.
    2. 오늘날 추론 API 수익은 연간 GW당 1,000억 달러를 90% 이상의 총마진으로 창출할 수 있다.
3. **배포 속도의 중요성**
    1. 배포 속도를 높이기 위해 2배 더 많은 비용을 지불하거나 30% 낮은 효율성을 감수하는 것은 당연한 선택이 되었다.
    2. 앤트로픽과 같은 기업들은 발전소 가치를 20일간의 추론 수익으로 회수할 수 있다.

### 1.4. 전력망의 한계와 BTM 솔루션의 역할
1. **전력망의 수요 미충족**
    1. 전력망은 수요를 따라가지 못하고 있다.
    2. 새로운 발전소 건설은 5년 이상 소요될 수 있으며, 데이터센터 연결 또한 수년이 걸린다.
2. **BTM 솔루션의 긍정적 시장 환경**
    1. 이러한 시장 상황은 BTM 전력 솔루션이 전력 제약을 극복하는 데 매우 긍정적이다.
    2. 데이터센터 현장 전력 솔루션은 기존 전력망 연결 솔루션과 점점 더 차별화되고 있다.
3. **다양한 공급업체의 부상**
    1. GEV, Siemens Energy와 같은 기존 기업뿐만 아니라, 0.5MW에서 20MW 단위의 다양한 형태의 왕복 엔진 공급업체들이 큰 수혜를 입고 있다.
    2. 1년 전에는 수백 MW 규모의 데이터센터 독립형 주문을 확보한 제조업체가 12개였지만, 현재는 22개로 늘어났으며 계속 증가할 것으로 예상된다.

### 1.5. BTM 솔루션 구축의 실행 과제
1. **혁신과 실행의 양면성**
    1. BTM 솔루션의 밝은 면은 혁신이지만, 어두운 면은 업계가 직면한 실행 과제이다.
    2. 이러한 규모와 속도로 진행된 적이 없기 때문에 문제점들이 나타나기 시작하고 있다.
2. **주요 문제점**
    1. **인허가 지연**: Oracle Project Jupiter 및 Nebius New Jersey와 같은 주요 프로젝트에서 인허가 지연으로 인해 덜 오염되는 대안(Bloom 연료 전지)으로 긴급 전환해야 했다.
    2. **파이프라인 지연**: Oracle의 1.3GW IT Project Jupiter에도 파이프라인 지연이 영향을 미쳤다.
    3. **신뢰성 문제**: 신뢰성 문제에 대한 시장의 소문이 점점 더 빈번해지고 있다.
    4. **인력 부족**: 인력 부족이 급증하고 있다.
    5. **설계 및 가동 시간 고려 사항**: 설계 및 가동 시간 고려 사항은 어렵고 일부 최종 투자 결정(FID)을 지연시키고 있다.
3. **실패한 프로젝트로 인한 2차 시장 형성**
    1. 실패한 프로젝트와 관련된 확정 주문으로 인해 터빈의 2차 시장이 형성되기 시작하고 있다.

### 1.6. 데이터센터 마이크로그리드 보고서의 주요 내용
1. **BTM의 정의**: 데이터센터가 전력망과 연결되는 방식(주 전력 및 백업 전력)을 자세히 설명하고, BTM의 정의를 명확히 한다.
2. **BTM 프로젝트의 성공 및 실패 요인**: BTM 프로젝트의 6가지 핵심 단계 및 과제(계약 및 자금 조달, 인허가, 연료 공급, 장비 조달, 인력, 전력망 연결 없는 운영의 물리적 측면)를 제시한다.
3. **향후 전망**: BTM 발전소가 전력망에 연결될 때 어떤 일이 발생하는지, 주문량과 제조 역량은 어떻게 될지, 텍사스 BTM에 대한 전망을 제시한다.

## 2. BTM(Behind-The-Meter)의 개념 및 유형

BTM은 전력 계량기 뒤편, 즉 프로젝트 자체의 전력 시스템을 의미하며, 다양한 연결 구성에 따라 여러 용어로 불린다.

### 2.1. BTM의 정의
1. **계량기의 역할**: 계량기는 전력을 측정하는 장치로, 프로젝트의 전선과 전력망의 전선이 만나는 지점에 설치된다.
2. **BTM과 FTM의 구분**:
    1. **FTM (Front-of-the-Meter)**: 변전소, 송전탑, 발전소 등 전력망 측의 모든 것을 의미한다.
    2. **BTM (Behind-the-Meter)**: 스위치 기어, 배터리, 현장 발전기 등 프로젝트 측의 모든 것을 의미한다.

### 2.2. BTM 관련 용어 및 연결 구성
1. **용어의 혼용**: "Behind-the-meter", "off-grid", "islanded", "co-located", "micro-grid"와 같은 용어들이 실제로는 혼용되어 사용된다.
2. **연결 구성에 따른 분류**

<img alt="데이터센터 전력 연결 구성" src="https://substackcdn.com/image/fetch/$s_!mERz!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fc21de2a8-c4b3-4705-9bbf-9eab3b7b35d6_2600x1680.png" caption="데이터센터 전력 연결 구성">

    1. **전력망 공급 (Grid-supplied)**
        1. 전력망이 데이터센터에 전력을 공급하며, 현장 발전은 백업용으로만 사용된다.
        2. 발전소는 공공 네트워크에 전력을 공급하고, 공공 네트워크가 데이터센터에 전력을 공급하는 방식이다.
    2. **전력망 병렬 (Grid-parallel)**
        1. 현장 발전과 전력망 수입 모두 데이터센터에 전력을 공급할 수 있다.
        2. 전력 수출은 권한 및 연결에 따라 선택 사항이다.
        3. 데이터센터, 현장 발전, 허용된 전력망 수입의 상대적 규모는 크게 다를 수 있다.
        4. ERCOT의 Withdrawal-Limited Private Use Network (WLPUN) 프레임워크는 대규모 부하가 필요로 하는 송전 용량을 현장 발전이 줄일 수 있도록 명시적으로 허용한다.
        5. **1,000MW 데이터센터를 위한 세 가지 구성 예시**:
            1. **전력망 주도 (Grid-led)**: 250MW의 현장 발전과 1,000MW의 수입 한도를 가진다. 현장 발전은 전력망 소비의 일부를 상쇄하며, 데이터센터가 최대 부하일 때 250MW를 생산하면 750MW를 수입해야 한다.
            2. **발전소 주도, 완전 규모 수입 연결 (Plant-led, full-sized import connection)**: 1,200MW의 현장 발전과 1,000MW의 수입 한도를 가진다. 발전소는 정상 수요를 충당할 수 있으며, 수입 한도는 전체 데이터센터 부하를 수용할 만큼 충분히 크다.
            3. **발전소 주도, 제한된 수입 연결 (Plant-led, limited import connection)**: 1,200MW의 현장 발전과 250MW의 수입 한도를 가진다. 최대 부하 시 최소 750MW는 현장 자원에서 공급되어야 한다. 모든 현장 발전이 중단되면 대체 공급 또는 최소 750MW의 부하 감소가 필요하다.
    3. **수출 전용 (Export-only)**
        1. 현장 발전이 데이터센터에 전력을 공급하며, 전력망 연결은 수출을 허용하지만 부하를 공급하기 위한 수입은 허용하지 않는다.
    4. **독립형 (Off-grid)**
        1. 현장 발전이 작동하는 전력망 연결 없이 데이터센터에 전력을 공급한다.

### 2.3. 순 계량 (Net Metering)
1. **개념**: 순 계량은 데이터센터의 소비량을 관련 전력망 계량 또는 정산 경계에서 관련 발전량과 상계하는 것을 의미한다.
2. **ERCOT의 설명**: ERCOT은 이를 고객의 전력망 계량 소비량을 줄이는 것으로 설명하며, 청구 주기 동안 수출을 소비량과 상계하는 소매용 옥상 태양광 배열과는 반드시 같지 않다.
3. **Freestone 사례**: ERCOT은 2026년 5월 Freestone 카운티의 1,099MW 가스 발전소와 760MW 데이터센터 간의 계약을 승인했다.

### 2.4. 수출 전용과 독립형의 차이
1. **전력망 연결 여부**: 데이터센터는 별도의 전력망 피더 없이도 전기적으로 연결될 수 있다.
2. **전력망 참여**: 공급 회로가 발전소의 전력망 연결 AC 시스템에 연결되면, 발전소를 통해 전력망에 연결된다.
3. **신뢰성 및 품질 향상**: 이 경우 사이트는 상호 연결의 주파수 역학 및 공유 관성 응답에 참여하며, 이는 전력망 운영이 잘 될 경우 데이터센터의 전기적 신뢰성과 품질을 향상시킬 수 있다.

### 2.5. 기존 발전 설비의 규제적 차이
1. **규제 당국의 구분**: 규제 당국은 새로운 발전 설비와 이전에 전력망에 전력을 공급했던 발전소를 구분할 수 있다.
2. **텍사스 유틸리티 코드 §39.169**: "기존 발전 자원과 대규모 부하 고객의 공동 배치"는 2025년 9월 1일 현재 독립형 발전 자원으로 등록된 운영 시설과 관련된 특정 순 계량 계약을 다룬다.
    1. 이는 ERCOT 통보 및 PUCT 검토를 요구하며, 면제 및 승인 간주 조항이 적용된다.
3. **기존 출력 전환의 영향**: 기존 출력을 새로운 부하로 전환하면 더 넓은 전력망에 사용 가능한 공급이 줄어들 수 있다.
4. **ERCOT의 승인 사례**: ERCOT은 2026년 5월까지 승인된 두 가지 순 계량 계약에서 데이터센터가 소비를 줄이거나 백업으로 전환하고, 발전소가 ERCOT 지시 후 30분 이내에 전체 출력을 전력망으로 반환하도록 요구했다고 밝혔다.

### 2.6. 운영 상태 및 배포: 독립형, 브릿지 전력, 전력망 백업
1. **"Islanded"의 의미**: "Islanded"는 운영 상태를 의미하며, 전력망에 연결된 데이터센터가 차단기를 열고 자체 발전으로 운영되는 상태를 말한다.
2. **마이크로그리드의 정의**:
    1. **미국 에너지부 (Department of Energy)**: "명확하게 정의된 전기적 경계 내에서 상호 연결된 부하 및 분산 에너지 자원 그룹으로, 전력망에 대해 단일 제어 가능한 개체로 작동하는 것"으로 정의한다.
    2. **그리드 배포 사무소 (Grid Deployment Office)**: 마이크로그리드는 "전력망 연결 모드 또는 독립형 모드, 심지어 완전히 독립형 애플리케이션에서도 작동할 수 있다"고 덧붙인다.
    3. **본 보고서의 정의**: "islandable microgrid"는 분리될 수 있는 전력망 연결 사이트를 의미하며, "off-grid microgrid"는 연결이 전혀 없는 사이트를 의미한다.
    4. 많은 BTM 프로젝트는 "가스"라는 단어를 피하기 위해 이 용어를 느슨하게 사용하기도 한다.
3. **시간에 따른 변화 가능성**: 이러한 운영 방식은 시간이 지남에 따라 크게 변할 수 있다.
4. **"브릿지"로서의 BTM**: 많은 BTM 프로젝트는 전력망 연결을 계획하고 BTM을 "브릿지"로 사용한다.
    1. 유틸리티가 연결을 제공하면 발전기는 백업 역할로 전환될 수 있다.
    2. 이는 전기 시스템이 비용과 신뢰성 측면에서 상당한 규모의 경제를 누리기 때문에 가장 인기 있는 접근 방식이다.
    3. xAI의 멤피스 Colossus 1이 이 경로를 택했다.
5. **"백업"으로서의 전력망**: 다른 프로젝트는 전력망 연결을 "백업"으로 계획한다.
    1. 이는 예상 가동 시간을 늘리는 데 도움이 되는 새로운 에너지 자원 역할을 한다.
    2. 완전 독립형 모드에서 2~3 "나인"의 예상 가동 시간을 계획하고, 전력망 연결 후 추가 "나인"을 추가하는 프로젝트도 있다.

## 3. BTM 구축의 6가지 핵심 난관

데이터센터를 위한 BTM 전력 솔루션을 구축하는 과정은 계약 및 자금 조달, 인허가, 연료 공급, 장비 조달, 인력 확보, 그리고 독립적인 전력 시스템 운영이라는 여섯 가지 주요 난관에 직면한다.

### 3.1. 관문 0: 계약 및 자금 조달
1. **전통적인 전력망 연결과의 차이점**
    1. GW 규모의 독립형 데이터센터를 구축하는 데 있어 가장 큰 과제는 재정적인 문제이다.
    2. 전통적으로 전력망에 연결하는 것은 매우 저렴했으며, 상호 연결 요청과 신용장은 매우 적은 비용으로 가능했다.
    3. 이는 GW 규모에서도 신뢰할 수 있는 사이트를 개발하기에 충분했으며, 미국 및 전 세계적으로 전력에 대한 광적인 탐색으로 이어졌다.
    4. 제한된 자본, 즉 최대 수백만 달러로 빠르게 이익을 창출하기 쉬웠다.
2. **독립형 데이터센터의 자본 지출 문제**
    1. 독립형 데이터센터는 연결할 기존 인프라가 없기 때문에 근본적으로 다르다.
    2. 전력 플랜트는 일반적으로 IT 용량 GW당 약 50억 달러가 소요되며, 장비 보증금이 점점 더 비싸지면서 초기 자본 지출이 많은 프로젝트를 가로막는다.
3. **BTM의 닭과 달걀 문제**
    1. 대출 기관은 견고한 오프테이커(offtaker)와 명확한 서비스 수준 계약(SLA) 및 기타 계약 조건을 갖춘 장기 에너지 서비스 계약(ESA)을 원한다.
    2. 오프테이커는 신뢰할 수 있는 타임라인과 프로젝트 시스템 설계를 원한다.
    3. 개발자는 신뢰할 수 있는 타임라인과 설계를 제공하기 위해 장비 보증금을 지불할 초기 자본이 필요하다.
    4. 가스 발전 장비에 대한 끊임없는 수요로 인해 자본이 없으면 타임라인이 계속 지연된다.

<img alt="BTM의 닭과 달걀 문제" src="https://substackcdn.com/image/fetch/$s_!zM4e!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F4a4e041d-ed40-4570-bb6c-26330d327508_2700x1440.png" caption="BTM의 닭과 달걀 문제">

4. **초기 성공 사례의 세 가지 형태**
    1. **완전 수직 통합 (Full vertical integration)**: xAI의 Colossus 2 사례처럼, 자체 사용을 위해 자체 발전소를 건설하여 컴퓨팅을 구축하는 가장 빠른 방법으로 간주한다. 이는 주로 자기 자본으로 조달되었을 가능성이 높다.
    2. **전체 범위 데이터센터 개발자 (Full-scope datacenter developers)**: 특정 개발자는 건설 및 에너지 분야의 핵심 역량을 모두 보유하고 있으며, 하이퍼스케일러에게 판매할 때 BTM 발전소에 대한 책임을 진다.
        1. Yield on Cost 모델에서 현장 전력을 비용 봉투에 포함시키며, 이는 일반적으로 MW당 2천만 달러를 초과한다.
    3. **데이터센터 + 전력 파트너십 (Datacenter + power partnership)**: 데이터센터 개발자와 전력 개발자가 함께 시장에 진출하여 하이퍼스케일러에게 사이트를 판매한다.
        1. 하이퍼스케일러는 데이터센터와 전력에 대해 두 개의 별도 계약을 체결한다.
        2. 공동 시장 진출은 오프테이커에게 풀 스택 솔루션을 제공하지만, 더 많은 당사자와 거래해야 하고, 계약이 독립적이므로 전력 또는 데이터센터가 지연될 경우 좌초된 비용을 지불할 위험이 있다는 단점이 있다.
5. **새로운 서비스 제공업체: EaaS (Energy-as-a-Service) 벤더**
    1. BTM 전력의 복잡성으로 인해 새로운 유형의 서비스 제공업체인 EaaS 벤더가 등장했다.
    2. 이들은 새로운 "BTM 유틸리티"이다.
    3. VoltaGrid와 같은 회사는 장비뿐만 아니라 장기 계약 하에 보장된 용량과 가동 시간 약속으로 전력을 공급한다.
    4. EaaS는 발전기 세트 임대부터 압축 천연가스를 현장으로 운송하는 "가상 파이프라인" 역할까지 모든 것을 수행할 수 있으며, 이는 영구 발전소와 실제 파이프라인이 허가, 건설 및 시운전되는 동안 이루어진다.
    5. VoltaGrid는 이러한 추세의 승자 중 하나로, Vantage Datacenters와 같은 최고 수준의 개발업체와 수 기가와트 규모의 주문을 확보했다.
    6. Williams, Solaris와 같은 다른 기업들도 성장하고 있으며 대규모 계약을 체결했다.
    7. 별도로, Bloom Energy 및 Enchanted Rock과 같은 일부 제조업체는 자체적으로 이러한 서비스를 점점 더 많이 제공하고 있다.

<img alt="VoltaGrid의 BTM 전력 솔루션" src="https://substackcdn.com/image/fetch/$s_!mbwT!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F222c7c88-0f06-4783-b274-21a0ce6e05e7_963x524.png" caption="VoltaGrid의 BTM 전력 솔루션">

6. **BTM에 유리한 금융 환경 변화**
    1. 과거에는 BTM이 전력망에 비해 구조적으로 불리했지만, 더 이상 그렇지 않다.
    2. **미국 전력망 제약의 현실화**:
        1. 확정된 미국 전력망 여유 용량이 소진되면서, 새로운 GW 규모 데이터센터를 서비스하려면 GW 규모의 발전 설비가 필요하다.
        2. 현재 GW 규모의 저렴한 상호 연결은 더 이상 존재하지 않으며, 자본 요구 사항은 일반적으로 GW당 수십억 달러에 달한다.
        3. 대부분의 유틸리티는 느리고 신뢰할 수 없으며, 전력망 ESA는 BTM 계약만큼 구속력이 강하거나 지연 또는 가동 시간 문제 발생 시 많은 벌칙을 부과하지 않는다.
        4. 따라서 실행 속도와 신뢰성이 중요한 GW 규모 프로젝트의 경우 BTM은 점점 더 경쟁력 있는 선택이 되고 있다.
    3. 이러한 이유로 금융 환경은 BTM에 점점 더 유리하게 변화하고 있다.
    4. 데이터센터 개발자들은 에너지 분야에서 더욱 정교해지고 자체적으로 세계적 수준의 팀을 구축하며, BTM 발전소를 포함한 완전한 턴키 솔루션을 오프테이커에게 제공하고 있다.

### 3.2. 1단계: 인허가
1. **인허가의 중요성**: 인허가는 BTM 프로젝트의 핵심 제약 요소이며, 현장 발전 허가를 받는 데 1년 이상이 소요될 수 있다.
2. **주(State)의 결정**:
    1. **유리한 지역 선택**: 인허가 신청 지역을 신중하게 선택하는 것이 중요하다.
    2. **국경 지역 활용**: 확실하지 않은 경우 국경 지역에 위치하여 위험을 분산할 수 있다.
    3. **Colossus 2 사례**: xAI의 Colossus 2는 테네시주 멤피스의 툴레인 로드에 위치하며, 미시시피 국경에서 불과 수백 미터 떨어져 있다.
        1. 발전소는 미시시피주 사우스헤이븐의 전 듀크 에너지 부지에 위치하며, 이는 공기 허가를 셸비 카운티에서 미시시피주로 옮겼다.
        2. 미시시피주는 터빈을 "임시" 장치로 12개월 동안 공기 허가 없이 운영할 수 있도록 허용했으며, 2026년 3월 허가 위원회는 41개 터빈, 1.2GW 발전소를 영구적으로 승인했다.
    4. **주별 비대칭성**: 동일한 발전소라도 한 주에서는 표준화된 등록을, 다른 주에서는 사례별 공기 허가를, 또 다른 주에서는 별도의 공기, 부지 및 발전 승인을 받아야 할 수 있다.
    5. 이러한 주별 비대칭성은 텍사스가 다른 어떤 주보다 많은 BTM 설비를 유치하는 이유 중 하나이다.
    6. 주가 프로세스를 결정하지만, 연방 규칙이 대부분의 매개변수를 설정한다.
    7. 환경보호국(EPA)은 핵심 대기 질 표준, 배출 정의 및 주요 오염원 프레임워크를 설정하며, 주 및 지방 당국은 일반적으로 이러한 규칙을 관리하고 허가를 발급하며 자체 승인 경로를 추가한다.

### 3.3. 공기 허가 임계값 작동 방식
1. **배출 잠재량 (PTE)**: PTE는 발전소가 1년 내내 최대 가동 시 배출할 수 있는 오염 물질의 톤수를 의미하며, 오염 물질별로 계산된다.
2. **주요 오염 물질**: 가스 발전기의 경우 질소산화물(NOx)과 일산화탄소(CO)가 중요하다.
3. **연방 기준**:
    1. **주요 오염원 검토 (Major-source review)**: 어떤 오염 물질이든 연간 250톤 이상의 PTE를 가진 발전소는 모델링, 공공 절차 및 잠재적으로 수년간의 타임라인이 추가되는 전체 주요 오염원 검토를 거쳐야 한다.
    2. **Title V 운영 허가**: 100톤 이상의 PTE를 가진 발전소는 연방 감독의 두 번째 계층인 Title V 운영 허가도 필요하다.
    3. 주(State)는 연방 기준보다 낮은 자체 기준을 설정한다.

### 3.4. 인허가 등급 (Tiers)
1. **비도로 엔진으로 면제 (Exempt as a nonroad engine)**
    1. 12개월 미만으로 현장에 머무는 휴대용 엔진은 고정 오염원 허가 대상에서 제외된다.
    2. 이는 왕복 엔진에만 적용된다. 1천만 Btu/시간 이상의 터빈은 연방 배출 기준에 해당한다.
    3. 미시시피주는 xAI의 트레일러 장착 사우스헤이븐 터빈을 주 규칙에 따라 면제했지만, 이 결정은 연방 법원에서 이의 제기되고 있다.
2. **경미한 신규 오염원 검토 (Minor New Source Review, NSR)**
    1. 모든 주요 임계값 미만의 PTE를 가진다.
    2. 주 또는 카운티로부터 건설 허가를 받으며, 이는 면제 기준과 필요한 모델링 양을 설정한다.
    3. 최소 30일의 공개 의견 수렴 기간이 있다.
    4. 임계값 미만으로 유지하기 위해 운영 시간 또는 연료에 대한 강제적인 제한을 수락하는 발전소는 "합성 경미 오염원(synthetic minor)"이다.
    5. 나중에 이 제한을 변경하면 발전소가 새로 건설된 것처럼 전체 주요 오염원 검토가 시작된다.
3. **중요 오염원 방지 (Prevention of Significant Deterioration, PSD), 주요 오염원 검토**
    1. 어떤 오염 물질이든 연간 250톤 이상의 PTE를 가진다. 28개 지정 산업의 경우 100톤이다.
    2. EPA는 "증기 발전소"를 복합 사이클 발전소에 적용하는 것으로 해석하며, 단순 사이클 발전소는 비지정으로 간주되어 250톤 제한을 받는다.
    3. 일반적으로 주에서 발급한다.
    4. 한 가지 오염 물질에 대해 주요 오염원으로 지정되면, 발전소는 중요 배출량(NOx 40톤, CO 100톤)을 초과하는 모든 오염 물질에 대해 최적 가용 제어 기술(BACT)을 적용하고, 대기 질 영향을 모델링하며, 일반적으로 1년 동안의 모니터링 데이터를 제공하고, 최소 30일의 공개 의견 수렴 기간을 거친다.
    5. 청정 대기법은 완전한 신청서 제출 후 1년 이내에 결정을 요구한다.
4. **비달성 NSR (Nonattainment NSR)**
    1. 해당 지역이 오염 물질에 대한 연방 대기 표준을 충족하지 못하는 경우 적용된다.
    2. 해당 오염 물질에 대한 PSD를 대체하며, PSD는 나머지 오염 물질에 계속 적용된다.
    3. 오존 지역이 심각, 심각, 극심으로 평가됨에 따라 NOx 및 VOC의 제한은 연간 100톤에서 50톤, 25톤 또는 10톤으로 감소한다.
    4. 발전소는 최저 달성 가능 배출률(LAER)을 충족하고, 동일 지역의 다른 오염원으로부터 톤당 1.1~1.5톤의 상쇄 감축량을 구매해야 한다.
    5. 위치에 따라 기준이 달라진다. 예를 들어, 댈러스와 휴스턴은 25톤, 시카고, 솔트레이크시티, 라스베이거스는 50톤, 북부 버지니아와 피닉스는 100톤이다.
5. **Title V 운영 허가 (Title V operating permit)**
    1. 연간 100톤 이상의 PTE를 가진 경우 적용되며, 적용되는 건설 허가 외에 추가된다.
    2. 시운전 후 12개월 이내에 신청해야 한다.
    3. 모든 요구 사항을 5년 기한의 강제 가능한 문서로 통합한다.
    4. EPA는 45일 이내에 이의를 제기할 수 있으며, 대중은 60일 이내에 청원할 수 있다.
    5. 모니터링, 보고 및 수수료를 추가하며, 자체적인 새로운 배출 제한을 설정하지는 않는다.

### 3.5. 세 가지 주의사항
1. **단순 사이클 발전소의 250톤 기준**: 단순 사이클 발전소에 대한 250톤 기준은 미시시피주의 xAI 허가를 포함한 일관된 기관 관행에 기반하며, EPA의 서면 결정에 기반한 것은 아니다.
2. **주별 차이**: 주마다 연방 기준 미만의 기준이 다르다.
    1. 텍사스는 모든 신규 시설에 제어 기술을 요구한다.
    2. 버지니아는 40톤 이상의 NOx에 대해 허가를 내준다.
    3. 캘리포니아 지역은 하루 10파운드에서 제어를 시작한다.
3. **연방 배출 기준의 적용**: 허가 등급과 관계없이 연방 배출 기준이 적용된다.
    1. 2026년 1월 규칙은 새로운 대형 터빈이 기저 부하로 작동할 때 5ppm NOx 기준을 설정한다.
    2. 이는 처음부터 선택적 촉매 환원(SCR)이 필요하다는 것을 의미한다.
4. **배출량 계산**: 캠퍼스 규모에서는 작은 배출률도 큰 연간 총량으로 이어진다.
    1. 예를 들어, 0.10g/kWh의 제어된 NOx율로 250MW × 8,760시간은 연간 약 241 US 숏톤을 생산한다.
    2. 동일한 계산으로 약 259MW에서 250톤에 도달한다.
    3. 실제 결과는 장비의 제어된 배출량, 적용 가능한 임계값 및 규제 기관이 하나의 오염원으로 함께 계산하는 단위에 따라 달라진다.
5. **개발자의 전략**: 개발자는 발전소 규모와 운영 계획 모두에 대해 작업해야 한다.
    1. 프로젝트와 규칙이 허용하는 경우, 단계별 승인을 통해 초기 물량을 온라인으로 전환하면서 더 큰 규모의 건설 승인을 진행할 수 있다.
    2. 그러나 시간 및 배출 제한은 의도된 운영 일정과 일치해야 하며 강제 가능해야 한다.
    3. 규제 기관은 전체 캠퍼스가 어떻게 운영될지에 대한 신뢰할 수 있는 계획을 필요로 한다.

### 3.6. Project Jupiter: 대규모 설계의 인허가 문제
1. **초기 신청**: 오라클의 Project Jupiter는 인허가가 전체 시설의 설계를 얼마나 빠르게 변경할 수 있는지 보여준다.
    1. 2025년 11월 17일에 두 개의 별도 마이크로그리드(동부 및 서부)에 대한 원래 신청서가 제출되었으며, 각각 연방 250톤 주요 오염원 기준 미만으로 설계되었다.
    2. 서부 신청서는 34개의 GE TM2500 및 20개의 미쓰비시 FT8 장치(총 54개 터빈, 약 1,677MW)를 제안했으며, 동부 마이크로그리드는 더 큰 규모였다.
    3. 이 전략은 합성 경미 오염원으로 운영하는 것이었다. 즉, 주요 오염원 임계값을 훨씬 초과하는 배출 능력을 가진 장비를 설치한 다음, 허용된 배출량을 그 임계값 바로 아래로 유지하는 운영 제한을 수락하는 것이다.
    4. 동부 마이크로그리드는 연간 521톤의 NOx 배출 잠재량을 보고했으며, 248.90톤으로 제한을 요청했다. 이는 기준선보다 1.1톤 낮은 수치이다.
2. **뉴멕시코 환경부의 결정**: 뉴멕시코 환경부는 임계값에 너무 가까운 제한은 실제로 강제할 수 없다고 판단했다.
    1. 신청자는 두 제한을 모두 245톤으로 낮춤으로써 이 문제를 해결했으며, 환경부는 두 신청서를 모두 완전한 것으로 판단하고 발급 의사를 발표했다.
    2. 그러나 7,155건의 공개 의견이 접수되었고, 장관은 청문회 개최에 동의했으며, 신청자는 연료 전지 재설계를 발표한 날인 2026년 4월 27일에 두 신청서를 모두 철회했다.
3. **연료 전지 재설계**: 프로젝트는 터빈 설계를 포기하고 4월에 Bloom Energy 고체 산화물 연료 전지를 중심으로 재신청했다.
    1. 수정된 제안은 연간 약 37톤의 NOx를 목표로 하며, 이는 원래 터빈 구성보다 약 92% 낮은 수치이다.
4. **지속되는 인허가 문제**: 기술 변경에도 불구하고 인허가 문제는 사라지지 않았다.
    1. 2026년 8월 23일, 뉴멕시코 대법원은 추가 명령이 있을 때까지 행정 공기 허가 절차를 중단했다.
    2. 이 중단은 신청의 본질을 결정하기보다는 프로세스를 일시 중지한 것이며, 9월 1일 대법관들은 개발자의 일시적인 해제 요청을 만장일치로 거부했다.
    3. 규제 기관의 결정 기한은 2026년 11월 23일이다.

### 3.7. 연료 전지: 인허가 문제의 해결책
1. **연료 전지의 장점**: 연료 전지는 인허가 과정에서 가장 까다로운 부분에서 벗어날 수 있는 해결책을 제공하지만, 허가 절차 자체에서 벗어나는 것은 아니다.
    1. 이 기술은 화염 연소 대신 전기화학적으로 전기를 생성하므로, 일반적으로 유사한 터빈 또는 왕복 엔진보다 훨씬 적은 NOx 및 기타 기존 오염 물질을 배출한다.
    2. 현장 및 구성에 따라 연료 전지는 프로젝트를 PSD 주요 오염원 임계값 미만으로 유지하고 표준화되거나 경미 오염원 경로를 따를 수 있도록 한다.
    3. 여전히 허가가 필요하고 CO₂ 및 소량의 다른 오염 물질을 생성하지만, 여기서의 장점은 더 가벼운 규제 프로필이지 배출량 제로는 아니다.
2. **AEP Ohio의 AWS Hilliard 사이트 사례**: 오하이오주 AWS Hilliard 사이트에 설치된 AEP Ohio의 72.9MW Bloom 설비는 연료 전지 허가의 복잡성을 보여준다.
    1. 이 프로젝트는 주요 오염원 경로를 유발했을 임계값 미만으로 유지되었다.
    2. 이 프로젝트는 여전히 오하이오 EPA 공기 허가와 별도의 주 부지 승인이 필요했으며, 공기 허가는 2025년 11월 힐리어드 시에 의해 항소되었다.
3. **Nebius의 기술 전환**: Nebius 또한 첫 BTM 미국 배포에서 기술 전환을 단행했다.
    1. 이전에 계획했던 연소 기반 발전 설비를 10년 전력 계약 하에 328MW의 Bloom 연료 전지로 교체했으며, 회사는 이러한 전환의 장점으로 더 빠른 배포와 더 가벼운 허가 부담을 꼽았다.
4. **투기성 프로젝트의 문제**: 연료 전지는 허가 매트릭스를 통해 프로젝트를 가속화할 수 있지만, 투기성 프로젝트를 꾸미기 더 쉽게 만들 수도 있다.
    1. 텍사스에서 발견된 한 서류에서, 제안된 560MW Bloom 연료 전지 발전소는 900달러의 표준 허가 수수료를 지불하고 2025년 12월 19일 신청 접수부터 2026년 1월 14일 승인까지 진행되었다.
    2. TCEQ는 이 설비가 PSD 또는 Title V에 따라 주요 오염원이 아니라고 결론 내렸다.
5. **표준 허가의 한계**: 표준 허가는 제안된 장비 구성이 미리 작성된 배출량 범위에 적합하다는 것을 확인하는 것이다.
    1. 이는 데이터센터가 약정된 임차인, 자금 조달, 구매한 장비, 확정된 가스 공급 또는 건설 착수 통지를 가지고 있다는 것을 증명하지 않는다.
    2. 따라서 "허가됨"을 새로운 BTM 프로젝트의 청신호로 간주하지 않는다.

### 3.8. 인허가 시 간과되는 제약: 물
1. **물 사용량의 차이**: 인허가 시 종종 간과되는 또 다른 제약은 물이다.
    1. 라디에이터 냉각 왕복 엔진의 경우 공정수 수요가 매우 낮을 수 있다. 라디에이터는 엔진 열을 공기 중으로 배출하기 때문이다.
    2. 그러나 특정 단일 사이클 터빈의 경우 NOx 제어를 위한 물 또는 증기 주입은 지속적인 물 요구 사항을 생성하며, 건식 저배출(DLE) 연소는 이러한 주입을 피한다.
    3. 터빈 패키지는 기술 라벨만큼 중요하다. 예를 들어, Pratts FT8 MOBILEPAC은 물 주입을 사용한다.
2. **복합 사이클의 추가 결정**: 복합 사이클은 또 다른 결정을 추가한다.
    1. 습식 재순환 냉각은 증발 및 블로우다운(용해된 물질이 축적되는 것을 방지하기 위해 사용되는 배출)을 통해 물을 손실한다.
    2. 건식 냉각은 그 열을 공기 중으로 배출한다.

### 3.9. 2단계: 가스 공급
1. **연료 공급의 중요성**: 인허가가 핵심 부지 선정 제약이라면, 연료는 두 번째 제약을 추가한다.
2. **천연가스 공급의 풍부함**: 미국은 천연가스가 풍부하다.
    1. 높은 유가는 시추를 장려하며, 부산물로 나오는 가스는 어딘가에 보관되어야 한다.
    2. 애팔래치아와 헤인즈빌은 건성 가스(석유 추출과 관련 없는 가스)를 풍부하게 공급한다.
3. **가스 운송의 어려움**: 문제는 가스 운송이다.
    1. 파이프라인 건설은 BTM 데이터센터 건설 과정에서 가장 어렵고 쉬운 측면이 될 수 있지만, 인허가와 마찬가지로 지리적 요인에 크게 좌우된다.
    2. 일반적으로 하나의 파이프라인으로는 충분하지 않다.
    3. 확정 계약은 최대 일일 수량, 특정 수령 및 인도 지점, 그리고 합의된 경우 최소 인도 압력에 연결된다.
    4. 중단 가능한 서비스는 파이프가 조여질 때 중단될 수 있다.
    5. 따라서 지도상의 선은 약하며, 실제로 발전소 계량기에 도달할 수 있는 확정된 가스량이 중요하다.
    6. 물리적 연료 시스템은 또한 고장에 대비해야 한다.
    7. 현장에 따라 독립적인 공급, 중복 내부 분배, 저장된 LNG 또는 이중 연료 기능, 그리고 입구 압력이 필요한 경우 중복 부스트 압축이 필요할 수 있다.
    8. 가스 품질도 중요하다. 메탄 수, 발열량 및 Wobbe 지수의 변화는 기계의 연료 범위 밖으로 벗어날 경우 제어 변경 또는 출력 저하를 강제할 수 있다.
4. **대규모 프로젝트 사례**
    1. **텍사스 파이프라인 건설**: 텍사스에서 파이프라인을 건설하려면 텍사스 철도 위원회에만 답변하면 되므로, 주 내 데이터센터 개발자들은 점점 더 직접 파이프라인을 건설하고 있다.
        1. 연방 수로 횡단 허가 및 용이권은 여전히 적용되며, 순수하게 사적인 지선은 수용 권한이 없으므로 단 한 명의 반대자라도 경로를 변경해야 한다.
        2. Crusoe는 Abilene의 Duroc 발전소로 가는 16인치 라인에 대해 단독으로 신청했으며, Sweetwater 개발업체인 Trailblazer Infrastructure는 세금 증분 금융 계획에 31마일 연장에 1억 2천만 달러를 책정했다.
        3. ERCOT의 연결 규칙과 미국에서 가장 저렴한 가스 중 일부를 더하면, 이 건설의 상당 부분이 텍사스에서 계획되는 또 다른 이유가 된다.
    2. **루이지애나 Franklin Farms 지선**: 루이지애나에서는 Energy Transfer 자회사 ETC Tiger Pipeline이 Franklin Farms 지선을 건설하고 있다.
        1. 이는 13.2마일의 36인치 파이프(하루 10억 입방피트)와 더 짧은 지선으로, Entergy Louisiana의 새로운 복합 사이클 발전소에 연료를 공급하여 Meta의 Hyperion 캠퍼스에 전력을 공급한다.
        2. Meta가 아닌 Entergy가 운송업체이므로, 이는 BTM 방식이 아닌 유틸리티 서비스 방식이다.
        3. 압축이 없더라도 2026년 7월 연방 신청부터 2028년 2월 서비스 개시까지 19개월이 소요된다.
    3. **뉴멕시코 Oracle Project Jupiter**: 다시 오라클의 Project Jupiter 사례이다.
        1. 이 캠퍼스는 Transwestern이 건설한 Green Chile 파이프라인으로부터 파이프라인 가스를 공급받을 예정이었다.
        2. 이 파이프라인은 올해 8월 15일에 서비스 개시 예정이었지만, 경로 승인조차 받지 못한 채 날짜가 지났다.
        3. 8월 14일 Transwestern은 2027년 2월 1일로 새로운 서비스 개시일을 제출했으며, 연방 기관은 이례적으로 빠르게 움직이고 있다.
        4. 내년 2월 시작일을 맞추려면 이러한 속도가 계속되어야 하며, 다음 두 달 안에 FERC 명령이 필요하다.
        5. 기록상 이처럼 빠르게 발급된 인증서는 없으며, 추적한 33개 유사 프로젝트 중 공개 의견 수렴 기간이 끝나기 전에 승인된 프로젝트는 없었다.
        6. 첫 가스는 2027년 4월 또는 5월로 예상되며, 2.45GW까지 완전히 가동되는 것은 2028년 중반으로 예상되지만, 그 전에 여러 장애물을 극복해야 한다.
5. **연료 계약 및 파이프라인 서류의 활용**: 연료 계약 및 파이프라인 서류는 프로젝트의 신뢰성을 판단하는 데 도움이 될 수 있다.
    1. 인근 파이프라인만으로는 많은 것을 증명할 수 없지만, 확정된 운송 계약, 서명된 가스 공급 계약 또는 규제 기관에 제출된 파이프라인 신청서는 어떤 현장이 가스를 공급받을 준비가 되어 있는지 이해하는 데 도움이 될 수 있다.
6. **흥미로운 관찰 사항**
    1. **Energy Transfer와 Nexus Hubbard 캠퍼스**: Energy Transfer는 Nexus Hubbard 캠퍼스에 150 MMcf/d를 계약했으며, 이는 실제로 주문된 왕복 엔진의 약 750MW를 운영하기에 충분하다.
        1. 그러나 캠퍼스의 보류 중인 공기 허가는 5,230MW 규모의 설비를 포함하므로, 계약된 가스 공급량의 약 7배가 필요하다.
        2. 이는 더 많은 가스 계약이 체결될 예정이거나, 가스 공급 계약 전에 허가를 확보하려는 헤지 전략이었음을 의미한다.
    2. **Liberty Energy와 PowerBridge 합작 투자**: Liberty Energy와 PowerBridge의 합작 투자는 서부 텍사스에 계획된 2GW 캠퍼스를 포함하며, 2027년 4분기를 목표로 하는 1단계에서 300MW 이상의 발전을 계획하고 있다.
        1. Liberty는 2026년 7월 22일 투자자들에게 이 현장이 BTM으로 시작될 것이며, ERCOT의 Batch Zero 내에 있을 가능성이 높고, 2028년에 불확실한 규모의 전력망 연결을 할 수 있다고 밝혔다.
        2. 캠퍼스의 대부분은 ERCOT 구조인 사설 사용 네트워크 뒤에 위치할 것이며, 이는 단일 연결에서 현장의 발전량을 부하와 상계하는 방식이다.

### 3.10. 3단계: 장비 조달
1. **발전 장비 시장의 성장**: 터빈, 왕복 엔진 및 기타 유형의 발전 장비 시장은 올해 크게 성장했으며, 새로운 제조업체가 진입하고 기존 OEM은 현장 발전 수요 증가에 맞춰 제조 역량을 늘리고 있다.
2. **세 가지 주요 장비 범주**
    1. **가스 터빈 (GTs)**
        1. **산업용 가스 터빈 (IGTs)**: 수십 메가와트 규모의 작고 무거운 기계이다.
        2. **항공 파생 터빈 (aeroderivatives, aeros)**: 30~115MW 범위의 전력용으로 재포장된 제트 엔진으로, 5~8분 내에 출력을 높일 수 있다.
        3. **대형 프레임 터빈 (heavy-duty frame turbines)**: 약 400MW 규모로, 증기 터빈과 결합된 복합 사이클에서 연료 효율이 증가한다.
    2. **왕복 내연 기관 (Reciprocating internal combustion engines, RICEs) 또는 "recips"**
        1. **고속 엔진 (high-speed engines)**: 1,500~1,800rpm으로, INNIO의 Jenbacher Type 6 및 Caterpillar의 G3520과 같은 단위당 약 0.5~4.5MW이다.
        2. **중속 엔진 (medium-speed engines)**: 500~1,000rpm으로, Wärtsilä의 34SG, 31SG 및 50SG, INNIO의 J920 및 Everllence의 51/60G와 같은 약 5~20MW이다.
    3. **연료 전지 (Fuel cells)**: Bloom Energy의 고체 산화물 장치가 거의 모든 주문을 차지한다 (추적기의 연료 전지 예약 중 3.8GW 대 FuelCell Energy의 0.03GW).
3. **왕복 엔진으로의 전환 가속화**: 터빈이 초기 주문의 대부분을 차지했지만, 빠르게 매진되어 첫 슬롯은 2030년 이후로 넘어갔다.
    1. 이는 BTM 개발자들이 이러한 터빈 슬롯을 유틸리티와 경쟁하기 때문이다.
    2. 그러나 왕복 엔진은 유틸리티 사이에서 인기가 훨씬 적으며, AI 컴퓨팅 전용 솔루션으로 점점 더 선호되고 있다.
    3. 이러한 이유로 BTM AI 컴퓨팅을 위한 확정 주문 분기별 추적기에서 왕복 엔진으로의 급격한 전환이 나타났다.
    4. 이러한 추세는 계속될 것으로 예상된다.
    5. EROCK, FTAI Power 및 Dynamis와 같은 기업들은 INNIO, Wartsila, Caterpillar 및 Cummins, 그리고 Bloom Energy와 함께 GEV와 같은 기존 기업보다 더 적극적으로 생산 능력을 확장하고 있으며, 데이터센터 시장으로 더 많은 공급을 지시하고 있다.
    6. Caterpillar는 대형 왕복 엔진 생산량을 2024년 수준의 거의 3배로 늘리고 있으며, INNIO는 총 생산 능력을 2025년 연간 3.5GW에서 2030년까지 연간 약 10GW로 거의 3배 늘릴 것으로 예상한다.
4. **2차 터빈 시장의 출현**: 2차 터빈 시장이 출현했다.
    1. 주요 OEM의 희소성으로 인해 2차 시장이 형성되었으며, 여기서 프리미엄은 시간을 구매하는 것이다.
    2. 출시된 배송 슬롯은 공장 주문보다 실제 프리미엄으로 거래된다. 가장 명확한 공개 표시는 고정 가격보다 16% 높고 모든 비용이 포함되면 46% 높은 슬롯 할당이다.
    3. 프리미엄은 향후 5년 이내가 아닌 향후 몇 년(또는 더 빨리) 내에 슬롯 배송을 구매하고 더 빠른 에너지 공급을 가능하게 한다.
5. **투기성 주문의 영향**: 2차 시장의 핵심은 공급망에 투기성 주문이 존재한다는 것이다.
    1. 사람들은 터빈 구매를 약속하거나 최소 구매 계약을 체결하고 보증금을 지불하지만, 실제로 배치할 데이터센터 현장이 없다.
    2. 이러한 행동은 주로 가스 터빈 시장, 특히 기존 기업인 GEV와 Siemens에 영향을 미치고 있다.
    3. 해당 장비는 오늘날에도 프리미엄이며 수요가 많으며, 일부 "투기꾼"은 위에서 논의된 2차 시장 가격을 고려할 때 좋은 보상을 받았다.

### 3.11. BTM 발전소에 필수적인 균형 설비 (Balance of Plant, BoP)
1. **BoP의 중요성 증가**: 발전 장비가 BTM 제약에 대한 논의의 중심이었지만, 이는 점점 BoP로 이동하고 있다고 생각한다.
2. **발전 장비의 무용지물**: 캠퍼스가 변압기, 중전압 개폐 장치 또는 전기 장비를 보관하는 e-하우스를 기다린다면 발전 장비는 쓸모없게 될 것이다.
3. **전기 장비의 높은 수요**: 이 전기 장비는 표준화되어 있고 데이터센터 자체의 전기 시스템의 일부로 자주 사용되기 때문에 수요가 매우 높다.

### 3.12. 4단계: 건설, 시운전 및 인력
1. **숙련된 인력의 필요성**: 자본, 허가, 가스 및 장비 문제가 해결되면 또 다른 과제가 발생한다.
    1. 발전소를 건설하고 계약에 정의된 SLA 표준에 따라 운영하려면 고도로 숙련된 인력, 계약자 및 EPC가 필요하다.
    2. BTM 발전소로 이미 3GW의 데이터센터 IT 용량이 운영되고 있다는 사실을 간과해서는 안 된다.
2. **인력 부족 문제**: 규모가 극적으로 증가함에 따라, 특히 데이터센터 건설로 인한 인력 부족이 심화되는 상황에서 문제가 발생할 것이다.
    1. 노동 시장 모델링에 따르면 2027년에는 288,000명의 인력 부족이 예상된다.
    2. 전기 기술자는 현장 작업 시간의 약 30%를 차지하는 가장 큰 직종이며, 액체 냉각이 기계 작업을 추가함에 따라 2030년까지 40%로 증가할 것으로 예상된다.
3. **모듈형 솔루션의 확산**: 기계 및 전기 작업을 공장으로 옮기면 현장 인력이 약 63%, 현장 면허 전기 기술자 작업 시간이 약 85% 감소한다.
    1. 이것이 조립식 e-하우스, 스키드형 발전소 및 완전 모듈형 제품이 공급업체 목록에 확산되는 이유이다.
    2. 이는 일정보다 앞서 나갈 기회뿐만 아니라 인력 절감 효과도 크다.
4. **발전소 건설 인력의 특성**: 현장에는 여전히 많은 인력이 필요하다.
    1. 미국은 수십 년 동안 발전소를 건설해 왔기 때문에 데이터센터 건설보다 건강한 인력 공급 풀과 낮은 비용을 가지고 있다.
    2. 대규모 복합 사이클 가스 발전소는 메가와트당 약 절반의 건설 인력을 필요로 한다.
        1. 캘리포니아의 Palomar(546MW)는 최대 283명의 숙련공을 필요로 했다.
        2. 15년 후 오하이오의 Guernsey(1,875MW)는 거의 1,000명의 숙련공을 필요로 했다.
    3. 따라서 기가와트 캠퍼스에서 발전소 건설은 최대 인력의 5분의 1에서 4분의 1을 차지할 수 있다.
    4. 그러나 동일한 인력이 아니다.
    5. CCGT 발전소는 기계적 압력 프로젝트로, HRSG 압력 부품을 설치하는 보일러공, 방사선 촬영을 통과해야 하는 파이프 용접공, 터빈을 1/1000인치 단위로 정렬하는 밀라이트공이 필요하다.
    6. 미국에는 10,200명의 보일러공이 있으며, 이 직업은 연간 약 800명이 교체되고 노동 통계국은 감소할 것으로 예상한다.
5. **다양한 발전 유형별 인력 요구 사항**
    1. **왕복 엔진 (Reciprocating engines)**: 보일러공이 필요 없지만, 전기 기술자와 밀라이트공에 의존하므로 발전소는 동일한 인력을 놓고 자체 데이터센터와 경쟁한다.
    2. **연료 전지 (Fuel cells)**: 희소한 직종이 필요 없다. 압력 부품이 없으므로 인력 제약이 있는 건설에서 강력한 이점이다.
        1. 그러나 수 기가와트 규모에서는 수백 개의 연료 전지 뱅크와 필요한 슈퍼커패시터, BESS 등이 필요하므로 대규모로 수행된 적이 없는 다른 종류의 구성이 된다.
6. **"노동력 경량" 전력 솔루션의 매력**: 이러한 이유로 "노동력 경량" 전력 솔루션은 최종 고객에게 점점 더 매력적이다.
    1. 2028년에 미국 전력망이 전력 및 여유 용량이 부족해짐에 따라, 이러한 솔루션은 데이터센터 전력 제약을 해결하는 주요 방법이 될 것이다.
7. **시운전 및 유지 보수**: 시운전이 끝이 아니다.
    1. 영구 독립형 발전소는 일일 운영 커버리지, 원격 모니터링, 현장 대응, 정기 유지 보수, 예비 부품 및 계획되지 않은 작업에 대한 서비스 커버리지가 필요하다.
    2. 유지 보수 주기는 운영 시간으로 측정된다.
    3. Caterpillar는 20,000시간의 상단 정비와 80,000시간의 주요 정비를 예시로 든다.
    4. Jenbacher 패키지는 60,000시간 또는 80,000시간에 주요 작업이 필요할 수 있다.
    5. 연간 8,000시간 운영 시 Caterpillar 상단 정비까지 약 2.5년, 주요 정비까지 7.5~10년이 소요된다.
    6. 정확한 답변은 엔진 및 작동 주기에 따라 다르다.
8. **OEM의 수직 통합**: 두 가지 문제를 해결하기 위해 일부 OEM은 점점 더 수직 통합을 추진하고 있다.
    1. Bloom Energy가 주요 예시이다. 그들의 솔루션은 터빈 및 엔진만큼 널리 확립되지 않았기 때문이다.
    2. Bloom은 설치 및 O&M 작업의 대부분을 자체적으로 처리하며, 이를 위해 직원을 고용하고 교육한다.
    3. 다른 기업들도 이를 따르고 있으며, 두 가지 문제는 장비 주문에 대한 결정적인 요소가 되고 있다.
    4. EROCK도 이에 의존했으며, 소형 트럭 파생 엔진을 사용함으로써 설치 및 O&M이 전통적인 터빈 기반 발전소보다 훨씬 간단하다.
    5. PROENERGY 또한 필요할 경우 EPC 및 O&M 역할을 할 수 있는 대규모 사내 직원을 보유하고 있다고 밝힌다.

### 3.13. 5단계: 독립형 물리적 특성 (Islanding Physics)
1. **xAI Colossus 1의 문제**: xAI의 Colossus 1에서는 가스 터빈을 GPU 부하에 맞추는 것이 예상보다 어려웠다.
    1. 초당 10~20MW의 흔들림과 이러한 진동이 비틀림 모드를 유발하고 터빈-발전기 샤프트 수명을 단축시켰다.
    2. 이 문제로 인해 xAI는 150MW Tesla Megapacks의 첫 단계를 배치하게 되었다.
    3. AI 훈련 부하 변동 문제에 대한 논의가 활발하다.
    4. 이는 BTM 현장에서 발전 장비와 함께 사용될 BESS 대 플라이휠/SynCons 간의 새로운 경쟁을 불러일으켰다.
2. **가스 터빈의 배출 성능 한계**: 현대 가스 터빈의 연소 기술은 정격 부하의 약 절반 이상(또는 터빈 다운그레이드 시 약 35%)에서만 배출 성능을 유지한다.
    1. 빠르고 급격하게 변동하는 AI 훈련 부하는 터빈을 이 한계 아래로 밀어낼 수 있으며, 이 경우 제어 장치가 파일럿 연료를 추가하거나 확산 모드로 되돌아가 NOx, CO 및 미연소 탄화수소가 모두 급증한다.
    2. 허가는 잠재적 배출량을 기반으로 작성되므로, 이 한계는 신청서에 통합된다.
3. **전력망 연결 발전소와 독립형 발전소의 차이**: 전력망에 연결된 발전소는 시스템으로부터 두 가지 서비스를 빌린다.
    1. **관성 (inertia)**: 주파수 변화에 저항하는 회전 질량이다.
    2. **고장 전류 (fault current)**: 차단기가 단락을 인식하고 트립할 수 있도록 하는 서지이다.
    3. 독립형 발전소는 이 두 가지를 자체적으로 생성해야 한다.
    4. 엔진과 터빈은 고장 시 정격 전류의 5~10배를 공급한다.
    5. 배터리, 태양광 및 연료 전지는 전자 장치에 의해 약 1.2~2배로 제한되며, 이는 기존 과전류 보호 장치가 여유를 잃을 만큼 얇다.
    6. 인버터만으로 구축된 독립형 발전소는 자체 단락을 제거하지 못할 수 있다.
4. **연료 전지의 슈퍼커패시터 활용**: 연료 전지는 슈퍼커패시터로 동일한 문제를 해결한다.
    1. 슈퍼커패시터는 스텝 부하에 방전되고 스택이 램프업될 때 재충전된다.
    2. Bloom의 사이징 비율에 대한 채널 확인 결과 전력 기준으로 약 3:2이며, 이는 Project Jupiter의 2.45GW가 기존 58MW의 선례를 훨씬 초과하는 약 1.6GW의 슈퍼커패시터를 의미한다.

### 3.14. 가스 없이 BTM 구축 가능성
1. **재생 에너지의 장점**: 많은 기업들이 가스 없이 BTM을 구축하려고 노력하고 있으며, 6단계의 어려움 끝에 재생 에너지가 인허가, 연료 및 공급망 병목 현상을 피할 수 있다고 생각할 수 있다.
    1. Crusoe와 Redwood가 이미 시도하고 있다.
    2. Google과 같은 다른 기업들은 매우 대규모로 재생 에너지 및 BESS를 배치하고 있지만, 이러한 현장은 여전히 전력망에 연결되어 있다.
    3. 재생 에너지는 연소원이 없으므로 공기 허가를 훨씬 쉽게 통과하며, 연료 비용이 들지 않고 파이프라인을 설치할 필요도 없다.
2. **전기 물리학적 제약**: 문제는 전기 물리학이다.
    1. 독립형 환경에서는 모든 것이 인버터를 통해 연결된다.
    2. 인버터 기반 전원은 단락 시 정격 전류의 얇은 배수만 공급하며, 이는 엔진이나 터빈이 공급하는 것의 일부에 불과하여 기존 과전류 보호 장치가 안정적으로 트립하기에는 너무 적은 여유를 제공한다.
    3. 따라서 깨끗한 재생 에너지 독립형 발전소는 그리드 형성 인버터와 동기식 콘덴서를 구매해야 한다.
3. **전력망 가용성 및 현장 공급의 과잉 구축**: 2025년 12월 현장 가스 보고서에 따르면 평균 미국 전력망 가용성은 약 99.93%(약 3나인)이며, 이를 맞추려면 현장 공급을 과잉 구축해야 한다.
4. **Crusoe 및 Redwood Materials의 사례**: 네바다주 스파크스에 있는 Crusoe 및 Redwood Materials의 운영 데이터센터 마이크로그리드는 2025년 6월부터 12MW의 태양광과 63MWh의 재활용 전기차 배터리로 운영되고 있으며, 전력망은 백업으로 사용된다.
    1. 2026년 3월 24일 Crusoe는 7개월 연속 운영 동안 99.2%의 가용성을 보고했으며, 20MW로 확장을 발표했다.
    2. 태양광 및 배터리 설계를 기가와트 캠퍼스 규모로 확장하려면 상당한 발전 용량, 저장 장치 및 토지가 필요하며, 그 양은 부하 프로필, 날씨, 신뢰성 목표 및 전력망 백업 가용성에 따라 달라진다.
    3. 배터리는 가스 프로젝트 내에서 승차, 부하 평활화 및 백업 에너지 역할을 한다.
    4. Liberty Energy의 최고 재무 책임자는 2026년 7월 23일 배터리 전력 용량이 데이터센터 고객 전체 가스 용량의 평균 50%라고 밝혔다.
5. **중단에 대한 허용도 증가**: 구매자들은 중단에 대한 허용도가 높아지고 있다.
    1. Microsoft는 Fairwater Atlanta 사이트가 탄력적인 유틸리티 전력을 위해 선택되었으며, "3나인 비용으로 4나인 가용성(99.99%)을 달성할 수 있다"고 밝혔다.
    2. 이는 GPU 플릿에 현장 발전, 무정전 전원 공급 장치(UPS) 시스템 및 이중 코드 분배를 포기할 수 있도록 한다.
    3. Anthropic, OpenAI, Meta 및 기타 모든 하이퍼스케일러의 설계를 추적한 결과, 중복성을 낮추는 명확한 추세가 나타나고 있다.
6. **모든 난관을 해결하는 경로는 없음**: 현재로서는 6가지 난관을 모두 해결하는 경로는 없다.
    1. 가스는 허가 및 압력 관련 직종(보일러공 및 파이프 용접공)에 노출되어 있다.
    2. 연료 전지는 안정성 비용과 입증되지 않은 규모에 노출되어 있다.
    3. 태양광 및 배터리는 독립형 자체에 노출되어 있다.

## 4. 향후 전망

BTM 발전소의 장기적인 전망과 전력망 연결 여부, 그리고 태양광 및 배터리의 역할에 대해 논의한다.

### 4.1. BTM 발전소의 장기 전망
1. BTM 발전소가 모두 전력망에 연결될지 여부와 태양광 및 배터리가 그 전망에 어떻게 부합하는지에 대한 전망을 논의한다.

### 4.2. OEM 시장 및 BoP 시장의 승자와 패자
1. OEM 시장과 BoP 시장의 승자와 패자에 대해 논의한다.
2. 일부 대형 산업 기업에게는 큰 산업 변화가 부정적이지만, 포트폴리오 내에서 균형을 맞추는 요소들이 있다.
